<!-- 注意事项 -->
<!-- 起始分级标题：##（二级标题） -->

## 模式切换

- 仅制冷（或制热）开机时，机组保持制冷（或制热）运行；
- 仅热水开机时，机组保持制热水运行；
- 制冷（或制热）开机，且制热水开机时，存在制冷（或制热）运行和制热水运行间的切换，具体逻辑如下：

  - **【热水模式优先】** 设为 “使用” 时，所有机组优先制热水运行，并进入热水优先动作周期，其逻辑如下：
    ![空调&热水模式切换-热水模式优先-使用](.img/空调&热水模式切换-热水模式优先-使用.svg)

    - 其中
      - **HOTW**：制热水运行
      - **COOL(HEAT)**：制冷（或制热）运行
      - **t_HWt_on_max**：**【制热水最大时长】**
      - **t_HWt_off_max**：**【制热水限制运行】**
      - **THWt_stop**：**【热水设定温度】**
      - **THWt_start**：**【热水设定温度】** - **【热水回差】**

  - **【热水模式优先】** 设为 “禁用” 时，所有机组优先制冷（或制热）运行，其逻辑如下：
    ![空调&热水模式切换-热水模式优先-禁用](.img/空调&热水模式切换-热水模式优先-禁用.svg)

    - 其中
      - **COOL(HEAT)**：制冷（或制热）运行
      - **HOTW**：制热水运行
      - **t_TBH_on_dly**：**【水箱电热开启延】**
      - **THWt_stop**：**【热水设定温度】**
      - **THWt_start**：**【热水设定温度】**-**【热水回差】**

    1. 机组制冷（或制热）运行优先
    2. 水箱电热动作逻辑，详见相关章节
    3. 辅助电热1和辅助电热2动作逻辑，详见相关章节
    4. 变频压机动作逻辑，详见相关章节
  